# mtdx62-registers Specification

## Purpose

Карта регистров датчика MTD062-MB / MTD262-MB и её разбор: библиотека читает регистры через
переданный юнит, декодирует значения в типизированные атрибуты и сообщает об ошибках так, чтобы
вызывающая сторона могла отличить «нет данных» от «данных нет в принципе».

Запись устроена так же: библиотека проверяет значение по карте, пишет регистр и подтверждает
результат чтением, но не принимает за вызывающую сторону решений о состоянии устройства, о смене
параметров связи и о режиме отчёта. Библиотека общего назначения — инструмент, а не политика.

## Requirements

### Requirement: Объект устройства принимает юнит и не открывает соединений

Библиотека SHALL предоставлять объект устройства, который создаётся из `ModbusUnit` и
предоставляет две подсистемы: `readings` для измерений и `settings` для параметров.

Библиотека MUST NOT создавать соединение, открывать последовательный порт или сокет, и MUST NOT
импортировать Home Assistant.

#### Scenario: Создание объекта на переданном юните

- **WHEN** вызывающая сторона создаёт объект устройства, передав юнит номер 1
- **THEN** объект создаётся без обращения к шине, и его подсистемы `readings` и `settings`
  доступны до первого чтения

#### Scenario: Импорт без Home Assistant

- **WHEN** пакет импортируется в окружении, где Home Assistant не установлен
- **THEN** импорт проходит успешно

### Requirement: Измерения читаются из входных регистров

Библиотека SHALL читать измерения из входных регистров и предоставлять их как типизированные
атрибуты: `presence`, `illuminance`, `distance`, `status_code`, `app_version_raw`,
`radar_version_raw`.

До первого чтения все атрибуты MUST быть `None`. Адреса и единицы измерения указаны в сценариях,
полная таблица — в `design.md`.

#### Scenario: Чтение присутствия

- **WHEN** устройство отдаёт в регистре `0x0000` значение 1 и вызывающая сторона запрашивает
  обновление измерений
- **THEN** `presence` равно «истина»

#### Scenario: Чтение освещённости

- **WHEN** устройство отдаёт в регистре `0x0001` значение 42
- **THEN** `illuminance` равно 42 люкса

#### Scenario: Чтение кода состояния и версий

- **WHEN** устройство отдаёт в регистрах `0x0003…0x0007` значения 0, `0x0001`, `0x0203`, `0x0000`,
  `0x0102`
- **THEN** `status_code` равно 0, `app_version_raw` равно `0x00010203`, `radar_version_raw` равно
  `0x00000102`

#### Scenario: Значения до первого чтения

- **WHEN** объект устройства создан, но обновление измерений ещё не выполнялось
- **THEN** все атрибуты измерений равны `None`

### Requirement: Расстояние отдаётся в метрах с шагом сантиметр

Регистр `0x0002` содержит число сантиметров. Библиотека SHALL отдавать расстояние в метрах,
разделив значение на 100, и MUST NOT подменять нулевое расстояние отсутствием значения.

#### Scenario: Нулевое расстояние

- **WHEN** в регистре `0x0002` записан 0
- **THEN** `distance` равно 0.0, а не `None`

#### Scenario: Дробное расстояние

- **WHEN** в регистре `0x0002` записано 1234
- **THEN** `distance` равно 12.34

### Requirement: Версии собираются из двух регистров

Библиотека SHALL предоставлять производные свойства `app_version` и `radar_version`, собирая
строку `мажор.минор.патч` из старшего и младшего регистров.

#### Scenario: Версия приложения

- **WHEN** `app_version_raw` равно `0x00010203`
- **THEN** `app_version` равно `1.2.3`

#### Scenario: Версия радара с нулевым мажором

- **WHEN** `radar_version_raw` равно `0x00000102`
- **THEN** `radar_version` равно `0.1.2`

### Requirement: Код состояния переводится в перечисление

Библиотека SHALL предоставлять свойство `status`, переводящее `status_code` в перечисление:
0 — идёт самопроверка, 1 — работает, 2 — самопроверка не пройдена, 3 — прочая неисправность,
4 — неисправность радара, 5 — неисправность RS485, 6 — неисправны радар и RS485.

Неизвестный код MUST давать `None` в `status`, при этом `status_code` MUST сохранять исходное
значение.

#### Scenario: Идёт самопроверка

- **WHEN** `status_code` равно 0
- **THEN** `status` равно «идёт самопроверка»

#### Scenario: Устройство работает

- **WHEN** `status_code` равно 1
- **THEN** `status` равно «работает»

#### Scenario: Самопроверка не пройдена

- **WHEN** `status_code` равно 2
- **THEN** `status` равно «самопроверка не пройдена»

#### Scenario: Известный код

- **WHEN** `status_code` равно 4
- **THEN** `status` равно «неисправность радара»

#### Scenario: Неизвестный код

- **WHEN** `status_code` равно 9
- **THEN** `status` равно `None`, а `status_code` равно 9

### Requirement: Чтение измерений укладывается в один запрос

Обновление измерений SHALL выполняться одним блочным чтением входных регистров `0x0000…0x0007`,
то есть одним обращением к юниту.

#### Scenario: Один запрос на обновление

- **WHEN** вызывающая сторона запрашивает обновление измерений
- **THEN** к юниту уходит ровно одно чтение входных регистров начиная с `0x0000`

### Requirement: Параметры читаются только по требованию

Библиотека SHALL описывать параметры устройства из holding-регистров как отдельную подсистему
`settings` и MUST NOT включать их в обновление измерений.

Обновление параметров SHALL выполняться отдельным вызовом.

#### Scenario: Обновление измерений не читает параметры

- **WHEN** вызывающая сторона запрашивает обновление измерений
- **THEN** чтения holding-регистров не выполняется

#### Scenario: Параметры читаются отдельно

- **WHEN** вызывающая сторона запрашивает обновление параметров
- **THEN** библиотека читает holding-регистры и заполняет подсистему `settings`, включая
  дальность, ближнюю границу, задержки, чувствительность, адрес на шине и скорость обмена

### Requirement: Ошибки общения пробрасываются вызывающей стороне

Ошибки обмена SHALL пробрасываться из `modbus-connection` без подмены на собственные типы, чтобы
вызывающая сторона могла отличить таймаут от ошибки протокола.

#### Scenario: Устройство молчит

- **WHEN** юнит отвечает таймаутом на чтение измерений
- **THEN** вызывающая сторона получает исключение таймаута из `modbus-connection`

### Requirement: Сырые регистры доступны для диагностики

Библиотека SHALL предоставлять способ получить прочитанные регистры в сыром виде — без
декодирования и без потери адресов, — чтобы их можно было приложить к отчёту о проблеме и
воспроизвести в тесте.

#### Scenario: Выгрузка сырых значений

- **WHEN** вызывающая сторона запрашивает сырые регистры после обновления измерений
- **THEN** она получает пары «пространство регистров и адрес → значение» для всех прочитанных
  регистров

### Requirement: Признак неисправности

Перечисление состояния SHALL предоставлять признак `is_fault`, истинный для кодов от 2 и выше.
Коды 0 и 1 неисправностью MUST NOT считаться: 0 — переходное состояние при включении, 1 — норма.

#### Scenario: Самопроверка не считается неисправностью

- **WHEN** `status_code` равно 0
- **THEN** `status.is_fault` ложно

#### Scenario: Норма не считается неисправностью

- **WHEN** `status_code` равно 1
- **THEN** `status.is_fault` ложно

#### Scenario: Непройденная самопроверка считается неисправностью

- **WHEN** `status_code` равно 2
- **THEN** `status.is_fault` истинно

#### Scenario: Неисправность модулей считается неисправностью

- **WHEN** `status_code` равно 4 или 6
- **THEN** `status.is_fault` истинно

### Requirement: Имя пакета и импортируемого модуля

Библиотека SHALL публиковаться на PyPI как `mtdx62-modbus-library` и импортироваться как
`mtdx62_modbus_library`. Других импортируемых имён дистрибутив MUST NOT предоставлять.

Имя модуля MUST отличаться от домена интеграции `mtdx62` и от каталога `custom_components/mtdx62`,
как требует `conventions/module-naming`.

#### Scenario: Установка и импорт

- **WHEN** пользователь выполняет `pip install mtdx62-modbus-library` и пишет
  `import mtdx62_modbus_library`
- **THEN** импорт проходит, и объект `Mtdx62Device` доступен из этого модуля

#### Scenario: Импорт рядом с компонентом интеграции

- **WHEN** импорт выполняется из каталога, где на пути лежит `custom_components/mtdx62`
- **THEN** импортируется библиотека, а не пакет интеграции

#### Scenario: Зависимость в манифесте интеграции

- **WHEN** интеграция объявляет зависимость
- **THEN** в `manifest.json` указано `mtdx62-modbus-library` с точной версией, а в коде
  импортируется `mtdx62_modbus_library`

### Requirement: Нижняя граница версии modbus-connection

Библиотека SHALL требовать `modbus-connection>=4.12.8,<5`. Более ранние версии закрывают
соединение при смене таймаута и открывают его заново, из-за чего следующий запрос может
обогнать закрытие; на последовательной шине это оставляет порт занятым.

Версия из нижней границы MUST быть той, на которой библиотека проверена.

#### Scenario: Установка библиотеки

- **WHEN** пользователь выполняет `pip install mtdx62-modbus-library`
- **THEN** менеджер пакетов ставит `modbus-connection` не ниже 4.12.8

#### Scenario: Старая версия в окружении

- **WHEN** в окружении уже стоит `modbus-connection` 4.12.4
- **THEN** установка библиотеки требует обновления, а не тихо оставляет версию с гонкой

### Requirement: Записываемые параметры и их метаданные

Подсистема `settings` SHALL предоставлять метод `writable_fields()`, возвращающий описания
записываемых параметров: имя, минимум, максимум, шаг, единицу и сырые границы.

Записываемыми SHALL быть все параметры из `0x0000…0x000C`; `0x000D` MUST оставаться только для
чтения, потому что его смысл неизвестен.

#### Scenario: Список записываемых параметров

- **WHEN** вызывающая сторона запрашивает `writable_fields()`
- **THEN** она получает тринадцать описаний в порядке адресов, от `detection_distance` до
  `report_interval`

#### Scenario: Границы и единицы в описании

- **WHEN** описание `detection_distance` прочитано
- **THEN** его минимум равен 0.6, максимум 10.0, шаг 0.01, единица «м», а сырые границы — 60 и 1000

#### Scenario: Неизвестный регистр не записывается

- **WHEN** вызывающая сторона запрашивает список записываемых параметров
- **THEN** в нём нет параметра для регистра `0x000D`

#### Scenario: Описание неизменяемо

- **WHEN** вызывающая сторона пытается изменить поле в полученном описании
- **THEN** возникает ошибка, а описание не меняется

### Requirement: Проверка значения до обращения к шине

Значение SHALL проверяться на тип и диапазон до отправки чего-либо в устройство. Значение вне
диапазона MUST NOT попадать на шину даже как попытка записи.

Проверка SHALL быть встроена в само поле, а не только в метод записи, чтобы прямое обращение к
записи компонента не могло её обойти.

Неверное значение SHALL поднимать `ValueError`; неизвестное имя или поле только для чтения —
`AttributeError`.

#### Scenario: Значение вне диапазона

- **WHEN** вызывающая сторона пишет `departure_delay`, равное 2 при минимуме 5
- **THEN** поднимается `ValueError`, и к устройству не уходит ни одного запроса

#### Scenario: Неверный тип

- **WHEN** вызывающая сторона пишет `detection_distance`, равное строке «шесть»
- **THEN** поднимается `ValueError`, и к устройству не уходит ни одного запроса

#### Scenario: Поле только для чтения

- **WHEN** вызывающая сторона пытается записать параметр регистра `0x000D`
- **THEN** поднимается `AttributeError`, и к устройству не уходит ни одного запроса

#### Scenario: Обход через низкоуровневую запись

- **WHEN** вызывающая сторона вызывает запись компонента напрямую, минуя `async_write`
- **THEN** проверка диапазона всё равно срабатывает, и значение вне диапазона не уходит на шину

### Requirement: Запись подтверждается чтением

После записи библиотека SHALL прочитать блок параметров и сравнить записанное значение с
прочитанным.

При расхождении SHALL подниматься `WriteVerificationError`, содержащая запрошенное и фактическое
значения. При совпадении кеш `settings` SHALL обновляться значениями из этого чтения.

#### Scenario: Значение сохранено

- **WHEN** устройство сохранило записанное значение
- **THEN** вызов завершается успешно, а атрибут `settings` содержит новое значение без отдельного
  чтения со стороны вызывающей стороны

#### Scenario: Устройство зажало значение

- **WHEN** записано 9, а устройство сохранило 7
- **THEN** поднимается `WriteVerificationError` с запрошенным 9 и фактическим 7

#### Scenario: Кеш обновляется целиком

- **WHEN** запись подтверждена
- **THEN** все поля `settings` соответствуют одному чтению блока, а не смеси старого и нового

### Requirement: Библиотека не проверяет состояние устройства

Библиотека MUST NOT читать код состояния в рамках записи и MUST NOT отказывать в записи из-за
состояния устройства. Проверять состояние — дело вызывающей стороны, которая знает режим работы.

Запись MUST NOT добавлять к обращению ни одного чтения, кроме чтения блока для подтверждения.

#### Scenario: Запись при самопроверке

- **WHEN** устройство отдаёт код состояния 0, а вызывающая сторона пишет параметр
- **THEN** запись выполняется и подтверждается чтением

#### Scenario: Запись при неисправности

- **WHEN** устройство отдаёт код состояния 2, а вызывающая сторона пишет параметр
- **THEN** запись выполняется, а решение о её уместности осталось за вызывающей стороной

#### Scenario: Состояние не читается

- **WHEN** вызывающая сторона пишет один параметр
- **THEN** к устройству уходит одна запись и одно чтение блока, и ни одного чтения кода состояния

### Requirement: Сбой обмена не маскируется

Ошибки обмена SHALL пробрасываться из `modbus-connection` без подмены на собственные типы, чтобы
вызывающая сторона могла отличить таймаут от отказа устройства.

После неудачной записи кеш `settings` MUST NOT обновляться: неизвестно, что осталось в устройстве.

#### Scenario: Устройство отклонило запись

- **WHEN** устройство отвечает исключением «недопустимое значение»
- **THEN** вызывающая сторона получает ошибку `modbus-connection`, а не `WriteVerificationError`

#### Scenario: Таймаут при записи

- **WHEN** юнит не отвечает на запись
- **THEN** поднимается ошибка таймаута `modbus-connection`, а кеш настроек остаётся прежним

### Requirement: Ошибки записи различимы

Библиотека SHALL предоставлять общий базовый класс `Mtdx62Error` для собственных ошибок, а
`WriteVerificationError` MUST наследовать его.

Ошибки обмена MUST NOT наследовать `Mtdx62Error`.

#### Scenario: Перехват своих ошибок одной ветвью

- **WHEN** вызывающая сторона перехватывает `Mtdx62Error`
- **THEN** она получает расхождение при подтверждении

#### Scenario: Ошибка обмена не попадает под общий перехват

- **WHEN** вызывающая сторона перехватывает `Mtdx62Error`, а устройство молчит
- **THEN** таймаут проходит мимо этого перехвата и остаётся ошибкой `modbus-connection`

### Requirement: Адрес, скорость, чётность и активный отчёт записываются

`unit_id`, `baudrate`, `parity` и `active_report` SHALL быть записываемыми по общим правилам.

Библиотека MUST NOT менять параметры юнита, переподключаться или как-либо учитывать последствия
смены связи: транспорт принадлежит вызывающей стороне.

#### Scenario: Смена адреса на шине

- **WHEN** вызывающая сторона пишет `unit_id`, равное 5
- **THEN** в регистр `0x0007` уходит 5, значение подтверждается чтением, а параметры юнита остаются
  прежними

#### Scenario: Смена скорости обмена

- **WHEN** вызывающая сторона пишет `baudrate`, равное 19200
- **THEN** в регистр `0x0008` уходит 19200, а библиотека не перестраивает соединение

#### Scenario: Включение активного отчёта

- **WHEN** вызывающая сторона пишет `active_report`, равное 1
- **THEN** в регистр `0x000A` уходит 1, и библиотека не пытается читать спонтанные кадры

#### Scenario: Недопустимая чётность

- **WHEN** вызывающая сторона пишет `parity`, равное 3
- **THEN** поднимается `ValueError`, и запись не выполняется

### Requirement: Порог освещённости и интервал отчёта

`light_threshold` и `report_interval` SHALL быть записываемыми по тем же правилам, что и остальные
параметры.

Библиотека MUST NOT пробовать «поменять регистры местами, если не сохранилось»: пишется ровно тот
адрес, который назван в карте регистров.

#### Scenario: Запись порога освещённости

- **WHEN** вызывающая сторона пишет `light_threshold`, равное 10.0
- **THEN** в регистр `0x000B` уходит 1000, и значение подтверждается чтением

#### Scenario: Выключение порога

- **WHEN** вызывающая сторона пишет `light_threshold`, равное 0
- **THEN** в регистр `0x000B` уходит 0, и порог считается выключенным

#### Scenario: Запись интервала отчёта

- **WHEN** вызывающая сторона пишет `report_interval`, равное 600
- **THEN** в регистр `0x000C` уходит 600, и значение подтверждается чтением

#### Scenario: Адреса не переставляются

- **WHEN** подтверждение чтением показало другое значение
- **THEN** поднимается `WriteVerificationError`, а библиотека не повторяет запись в соседний регистр
